{attribute 'qualified_only'}
VAR_GLOBAL CONSTANT
    xRegisterMapVerified : BOOL := TRUE;
    uiRegisterCount : UINT := 87;
    xThermokonWritesEnabled : BOOL := FALSE;
    aRegisters : ARRAY[1..87] OF ST_Thermokon_Register := [
    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Geraetekodierung', sSource:='Rev M 25.11.2019 S.11', sAccess:='RO', bReadFunction:=3, uiAddress:=16#0000, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Firmwareversion', sSource:='Rev M 25.11.2019 S.11', sAccess:='RO', bReadFunction:=3, uiAddress:=16#0001, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Geraetetyp', sSource:='Rev M 25.11.2019 S.11', sAccess:='RW', bReadFunction:=3, uiAddress:=16#0002, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Standortkennung', sSource:='Rev M 25.11.2019 S.11', sAccess:='RW', bReadFunction:=3, uiAddress:=16#0003, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Tasterfunktion', sSource:='Rev M 25.11.2019 S.11', sAccess:='RW', bReadFunction:=3, uiAddress:=16#0004, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Anzeigeintervall', sSource:='Rev M 25.11.2019 S.11', sAccess:='RW', bReadFunction:=3, uiAddress:=16#0005, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='s', xReadClears:=FALSE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Antwortverzoegerung', sSource:='Rev M 25.11.2019 S.11', sAccess:='RW', bReadFunction:=3, uiAddress:=16#0006, xSigned:=TRUE, rScale:=1.0000000000, sUnit:='ms', xReadClears:=FALSE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Temperatur_Kalibrierung', sSource:='Rev M 25.11.2019 S.11', sAccess:='RW', bReadFunction:=3, uiAddress:=16#0007, xSigned:=TRUE, rScale:=0.1000000000, sUnit:='K', xReadClears:=FALSE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=FALSE, sName:='Feuchte_Kalibrierung', sSource:='Rev M 25.11.2019 S.11', sAccess:='RW', bReadFunction:=3, uiAddress:=16#0008, xSigned:=TRUE, rScale:=0.1000000000, sUnit:='%rH', xReadClears:=FALSE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Poti_Obergrenze', sSource:='Rev M 25.11.2019 S.11', sAccess:='RW', bReadFunction:=3, uiAddress:=16#0009, xSigned:=TRUE, rScale:=0.1000000000, sUnit:='K', xReadClears:=FALSE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Poti_Untergrenze', sSource:='Rev M 25.11.2019 S.12', sAccess:='RW', bReadFunction:=3, uiAddress:=16#000A, xSigned:=TRUE, rScale:=0.1000000000, sUnit:='K', xReadClears:=FALSE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Basis_Sollwert_nach_Reset', sSource:='Rev M 25.11.2019 S.12', sAccess:='RW', bReadFunction:=3, uiAddress:=16#000B, xSigned:=TRUE, rScale:=0.1000000000, sUnit:='degC', xReadClears:=FALSE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Sollwertanzeige', sSource:='Rev M 25.11.2019 S.12', sAccess:='RW', bReadFunction:=3, uiAddress:=16#000C, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Nachtabsenkung', sSource:='Rev M 25.11.2019 S.12', sAccess:='RW', bReadFunction:=3, uiAddress:=16#000D, xSigned:=FALSE, rScale:=0.1000000000, sUnit:='K', xReadClears:=FALSE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Totzone', sSource:='Rev M 25.11.2019 S.12', sAccess:='RW', bReadFunction:=3, uiAddress:=16#000E, xSigned:=FALSE, rScale:=0.1000000000, sUnit:='K', xReadClears:=FALSE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Luefter_Automatikoption', sSource:='Rev M 25.11.2019 S.12', sAccess:='RW', bReadFunction:=3, uiAddress:=16#000F, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Xp_Heizen', sSource:='Rev M 25.11.2019 S.12', sAccess:='RW', bReadFunction:=3, uiAddress:=16#0010, xSigned:=FALSE, rScale:=0.1000000000, sUnit:='K', xReadClears:=FALSE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Tn_Heizen', sSource:='Rev M 25.11.2019 S.12', sAccess:='RW', bReadFunction:=3, uiAddress:=16#0011, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='min', xReadClears:=FALSE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Stellgroesse_Max_Heizen', sSource:='Rev M 25.11.2019 S.12', sAccess:='RW', bReadFunction:=3, uiAddress:=16#0012, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='%', xReadClears:=FALSE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Stellgroesse_Min_Heizen', sSource:='Rev M 25.11.2019 S.12', sAccess:='RW', bReadFunction:=3, uiAddress:=16#0013, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='%', xReadClears:=FALSE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=TRUE, sName:='PWM_Zeit_Heizen', sSource:='Rev M 25.11.2019 S.12', sAccess:='RW', bReadFunction:=3, uiAddress:=16#0014, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='min', xReadClears:=FALSE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=FALSE, sName:='Reserviert_0015', sSource:='Rev M 25.11.2019 S.12', sAccess:='RW', bReadFunction:=3, uiAddress:=16#0015, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Xp_Kuehlen', sSource:='Rev M 25.11.2019 S.12', sAccess:='RW', bReadFunction:=3, uiAddress:=16#0016, xSigned:=FALSE, rScale:=0.1000000000, sUnit:='K', xReadClears:=FALSE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Tn_Kuehlen', sSource:='Rev M 25.11.2019 S.12', sAccess:='RW', bReadFunction:=3, uiAddress:=16#0017, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='min', xReadClears:=FALSE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Stellgroesse_Max_Kuehlen', sSource:='Rev M 25.11.2019 S.12', sAccess:='RW', bReadFunction:=3, uiAddress:=16#0018, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='%', xReadClears:=FALSE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Stellgroesse_Min_Kuehlen', sSource:='Rev M 25.11.2019 S.12', sAccess:='RW', bReadFunction:=3, uiAddress:=16#0019, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='%', xReadClears:=FALSE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=TRUE, sName:='PWM_Zeit_Kuehlen', sSource:='Rev M 25.11.2019 S.12', sAccess:='RW', bReadFunction:=3, uiAddress:=16#001A, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='min', xReadClears:=FALSE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=FALSE, sName:='Reserviert_001B', sSource:='Rev M 25.11.2019 S.12', sAccess:='RW', bReadFunction:=3, uiAddress:=16#001B, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Frostschutz', sSource:='Rev M 25.11.2019 S.12', sAccess:='RW', bReadFunction:=3, uiAddress:=16#001C, xSigned:=FALSE, rScale:=0.1000000000, sUnit:='K', xReadClears:=FALSE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=FALSE, sName:='Nicht_benutzt_001D', sSource:='Rev M 25.11.2019 S.12', sAccess:='RW', bReadFunction:=3, uiAddress:=16#001D, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=FALSE, sName:='Nicht_benutzt_001E', sSource:='Rev M 25.11.2019 S.12', sAccess:='RW', bReadFunction:=3, uiAddress:=16#001E, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=TRUE, sName:='DI1_Funktion', sSource:='Rev M 25.11.2019 S.13', sAccess:='RW', bReadFunction:=3, uiAddress:=16#001F, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=TRUE, sName:='DI2_Funktion', sSource:='Rev M 25.11.2019 S.13', sAccess:='RW', bReadFunction:=3, uiAddress:=16#0020, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=TRUE, sName:='DI1_Zaehlermodus', sSource:='Rev M 25.11.2019 S.13', sAccess:='RW', bReadFunction:=3, uiAddress:=16#0021, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=TRUE, sName:='DI2_Zaehlermodus', sSource:='Rev M 25.11.2019 S.13', sAccess:='RW', bReadFunction:=3, uiAddress:=16#0022, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Bypasszeit', sSource:='Rev M 25.11.2019 S.13', sAccess:='RW', bReadFunction:=3, uiAddress:=16#0023, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='min', xReadClears:=FALSE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=TRUE, sName:='LED_Funktion', sSource:='Rev M 25.11.2019 S.13', sAccess:='RW', bReadFunction:=3, uiAddress:=16#0024, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Reglermodus_nach_Reset', sSource:='Rev M 25.11.2019 S.13', sAccess:='RW', bReadFunction:=3, uiAddress:=16#0025, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Ausfallwert_AO1', sSource:='Rev M 25.11.2019 S.13', sAccess:='RW', bReadFunction:=3, uiAddress:=16#0026, xSigned:=TRUE, rScale:=0.1000000000, sUnit:='%', xReadClears:=FALSE, usiSpecial:=1),
    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Ausfallwert_AO2', sSource:='Rev M 25.11.2019 S.13', sAccess:='RW', bReadFunction:=3, uiAddress:=16#0027, xSigned:=TRUE, rScale:=0.1000000000, sUnit:='%', xReadClears:=FALSE, usiSpecial:=1),
    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Taster_Zustand', sSource:='Rev M 25.11.2019 S.14', sAccess:='RO', bReadFunction:=3, uiAddress:=16#0100, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Taster_Speicher', sSource:='Rev M 25.11.2019 S.14', sAccess:='RO', bReadFunction:=3, uiAddress:=16#0101, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=TRUE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Raumtemperatur', sSource:='Rev M 25.11.2019 S.14', sAccess:='RO', bReadFunction:=3, uiAddress:=16#0102, xSigned:=TRUE, rScale:=0.1000000000, sUnit:='degC', xReadClears:=FALSE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Lokaler_Sollwertoffset', sSource:='Rev M 25.11.2019 S.14', sAccess:='RO', bReadFunction:=3, uiAddress:=16#0103, xSigned:=TRUE, rScale:=0.1000000000, sUnit:='K', xReadClears:=FALSE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Wirksamer_Sollwert', sSource:='Rev M 25.11.2019 S.14', sAccess:='RO', bReadFunction:=3, uiAddress:=16#0104, xSigned:=TRUE, rScale:=0.1000000000, sUnit:='degC', xReadClears:=FALSE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=FALSE, sName:='Feuchte', sSource:='Rev M 25.11.2019 S.14', sAccess:='RO', bReadFunction:=3, uiAddress:=16#0105, xSigned:=FALSE, rScale:=0.1000000000, sUnit:='%rH', xReadClears:=FALSE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Luefterstufe', sSource:='Rev M 25.11.2019 S.14', sAccess:='RO', bReadFunction:=3, uiAddress:=16#0106, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Raumbelegung', sSource:='Rev M 25.11.2019 S.14', sAccess:='RO', bReadFunction:=3, uiAddress:=16#0107, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Regler_Heizen', sSource:='Rev M 25.11.2019 S.14', sAccess:='RO', bReadFunction:=3, uiAddress:=16#0108, xSigned:=FALSE, rScale:=0.0977517107, sUnit:='%', xReadClears:=FALSE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Regler_Kuehlen', sSource:='Rev M 25.11.2019 S.14', sAccess:='RO', bReadFunction:=3, uiAddress:=16#0109, xSigned:=FALSE, rScale:=0.0977517107, sUnit:='%', xReadClears:=FALSE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Lokale_Reglersperre', sSource:='Rev M 25.11.2019 S.14', sAccess:='RO', bReadFunction:=3, uiAddress:=16#010A, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=TRUE, sName:='AO1_Spannung', sSource:='Rev M 25.11.2019 S.14', sAccess:='RO', bReadFunction:=3, uiAddress:=16#010B, xSigned:=FALSE, rScale:=0.0100000000, sUnit:='V', xReadClears:=FALSE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=TRUE, sName:='AO2_Spannung', sSource:='Rev M 25.11.2019 S.14', sAccess:='RO', bReadFunction:=3, uiAddress:=16#010C, xSigned:=FALSE, rScale:=0.0100000000, sUnit:='V', xReadClears:=FALSE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=TRUE, sName:='DI1_Zustand', sSource:='Rev M 25.11.2019 S.15', sAccess:='RO', bReadFunction:=3, uiAddress:=16#010D, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=TRUE, sName:='DI2_Zustand', sSource:='Rev M 25.11.2019 S.15', sAccess:='RO', bReadFunction:=3, uiAddress:=16#010E, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=TRUE, sName:='DI1_Zaehler', sSource:='Rev M 25.11.2019 S.15', sAccess:='RO', bReadFunction:=3, uiAddress:=16#010F, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=TRUE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=TRUE, sName:='DI2_Zaehler', sSource:='Rev M 25.11.2019 S.15', sAccess:='RO', bReadFunction:=3, uiAddress:=16#0110, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=TRUE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Aktiver_Reglermodus', sSource:='Rev M 25.11.2019 S.15', sAccess:='RO', bReadFunction:=3, uiAddress:=16#0111, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Externe_Temperatur', sSource:='Rev M 25.11.2019 S.15', sAccess:='RW', bReadFunction:=3, uiAddress:=16#0200, xSigned:=TRUE, rScale:=0.1000000000, sUnit:='degC', xReadClears:=FALSE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=FALSE, sName:='Externe_Feuchte', sSource:='Rev M 25.11.2019 S.15', sAccess:='RW', bReadFunction:=3, uiAddress:=16#0201, xSigned:=FALSE, rScale:=0.1000000000, sUnit:='%rH', xReadClears:=FALSE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Externer_Sollwertoffset', sSource:='Rev M 25.11.2019 S.15', sAccess:='RW', bReadFunction:=3, uiAddress:=16#0202, xSigned:=TRUE, rScale:=0.1000000000, sUnit:='K', xReadClears:=FALSE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Basis_Sollwert', sSource:='Rev M 25.11.2019 S.15', sAccess:='RW', bReadFunction:=3, uiAddress:=16#0203, xSigned:=TRUE, rScale:=0.1000000000, sUnit:='degC', xReadClears:=FALSE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Vorgabe_Raumbelegung', sSource:='Rev M 25.11.2019 S.15', sAccess:='RW', bReadFunction:=3, uiAddress:=16#0204, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Vorgabe_Reglermodus', sSource:='Rev M 25.11.2019 S.15', sAccess:='RW', bReadFunction:=3, uiAddress:=16#0205, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Handwert_AO1', sSource:='Rev M 25.11.2019 S.16', sAccess:='RW', bReadFunction:=3, uiAddress:=16#0206, xSigned:=FALSE, rScale:=0.1000000000, sUnit:='%', xReadClears:=FALSE, usiSpecial:=2),
    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Handwert_AO2', sSource:='Rev M 25.11.2019 S.16', sAccess:='RW', bReadFunction:=3, uiAddress:=16#0207, xSigned:=FALSE, rScale:=0.1000000000, sUnit:='%', xReadClears:=FALSE, usiSpecial:=2),
    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Adress_Zugriffsschutz', sSource:='Rev M 25.11.2019 S.16', sAccess:='RW', bReadFunction:=3, uiAddress:=16#4000, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Erweiterte_Slaveadresse', sSource:='Rev M 25.11.2019 S.16', sAccess:='RW', bReadFunction:=3, uiAddress:=16#4001, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Anzeige_Raumtemperatur', sSource:='Rev M 25.11.2019 S.17', sAccess:='RW', bReadFunction:=1, uiAddress:=16#0000, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=FALSE, sName:='Anzeige_Feuchte', sSource:='Rev M 25.11.2019 S.17', sAccess:='RW', bReadFunction:=1, uiAddress:=16#0001, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=FALSE, sName:='Anzeige_Feuchtesollwert', sSource:='Rev M 25.11.2019 S.17', sAccess:='RW', bReadFunction:=1, uiAddress:=16#0002, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Anzeige_Temperatursollwert', sSource:='Rev M 25.11.2019 S.17', sAccess:='RW', bReadFunction:=1, uiAddress:=16#0003, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Anzeige_Absolutwert', sSource:='Rev M 25.11.2019 S.17', sAccess:='RW', bReadFunction:=1, uiAddress:=16#0004, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Aenderung_Absolutwert', sSource:='Rev M 25.11.2019 S.17', sAccess:='RW', bReadFunction:=1, uiAddress:=16#0005, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Einheit_Celsius', sSource:='Rev M 25.11.2019 S.17', sAccess:='RW', bReadFunction:=1, uiAddress:=16#0006, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=FALSE, sName:='Anzeige_RH', sSource:='Rev M 25.11.2019 S.17', sAccess:='RW', bReadFunction:=1, uiAddress:=16#0007, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Minimale_Stellgroesse_Konfigurationsbit', sSource:='Rev M 25.11.2019 S.17', sAccess:='RW', bReadFunction:=1, uiAddress:=16#0008, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Belegung_nach_Reset', sSource:='Rev M 25.11.2019 S.17', sAccess:='RW', bReadFunction:=1, uiAddress:=16#0009, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=FALSE, sName:='Nicht_benutzt_000A', sSource:='Rev M 25.11.2019 S.17', sAccess:='RW', bReadFunction:=1, uiAddress:=16#000A, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=FALSE, sName:='Nicht_benutzt_000B', sSource:='Rev M 25.11.2019 S.17', sAccess:='RW', bReadFunction:=1, uiAddress:=16#000B, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Change_Over', sSource:='Rev M 25.11.2019 S.17', sAccess:='RW', bReadFunction:=1, uiAddress:=16#000C, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Poti_Zuordnung_Feuchte', sSource:='Rev M 25.11.2019 S.17', sAccess:='RW', bReadFunction:=1, uiAddress:=16#000D, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Taupunktmeldung', sSource:='Rev M 25.11.2019 S.18', sAccess:='RW', bReadFunction:=1, uiAddress:=16#0100, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Energiesperre', sSource:='Rev M 25.11.2019 S.18', sAccess:='RW', bReadFunction:=1, uiAddress:=16#0101, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Freigabe_Praesenztaster', sSource:='Rev M 25.11.2019 S.18', sAccess:='RW', bReadFunction:=1, uiAddress:=16#0102, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Freigabe_Regler', sSource:='Rev M 25.11.2019 S.18', sAccess:='RW', bReadFunction:=1, uiAddress:=16#0103, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),
    (xDocumented:=TRUE, xSupported:=TRUE, sName:='LED_Vorgabe', sSource:='Rev M 25.11.2019 S.18', sAccess:='RW', bReadFunction:=1, uiAddress:=16#0104, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0)];
END_VAR


