[
  {
    "name": "ST_Thermokon_Register",
    "kind": "dut",
    "declaration": "TYPE ST_Thermokon_Register :\nSTRUCT\n    xDocumented : BOOL;\n    xSupported : BOOL;\n    sName : STRING(80);\n    sSource : STRING(80);\n    sAccess : STRING(2); // RO=read only, RW=read/write per manual; ALL writes disabled\n    bReadFunction : BYTE; // FC01 coils; FC03 register reads (manual supports FC03/04)\n    uiAddress : UINT; // Exact ZERO-BASED protocol address from Rev M\n    xSigned : BOOL; // INT16 versus UINT16, all Rev M values are one word or one bit\n    rScale : REAL := 1.0;\n    sUnit : STRING(16);\n    xReadClears : BOOL;\n    usiSpecial : USINT; // 1=FFFF hold last; 2=>1000 automatic\nEND_STRUCT\nEND_TYPE",
    "implementation": ""
  },
  {
    "name": "ST_Thermokon_Value",
    "kind": "dut",
    "declaration": "TYPE ST_Thermokon_Value :\nSTRUCT\n    wRaw : WORD;\n    rValue : REAL;\n    xValid : BOOL; // Successful response, freshness and supported point\n    xNumericValid : BOOL; // FALSE when raw is a special control code\n    xSpecial : BOOL;\n    xUnsupportedByDevice : BOOL; // Modbus exceptions 1/2/3, retried next cycle\n    udiLastGoodMs : UDINT;\n    wLastException : WORD;\n    udiErrors : UDINT;\nEND_STRUCT\nEND_TYPE",
    "implementation": ""
  },
  {
    "name": "GVL_Thermokon",
    "kind": "gvl",
    "declaration": "{attribute 'qualified_only'}\nVAR_GLOBAL CONSTANT\n    xRegisterMapVerified : BOOL := TRUE;\n    uiRegisterCount : UINT := 87;\n    xThermokonWritesEnabled : BOOL := FALSE;\n    aRegisters : ARRAY[1..87] OF ST_Thermokon_Register := [\n    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Geraetekodierung', sSource:='Rev M 25.11.2019 S.11', sAccess:='RO', bReadFunction:=3, uiAddress:=16#0000, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Firmwareversion', sSource:='Rev M 25.11.2019 S.11', sAccess:='RO', bReadFunction:=3, uiAddress:=16#0001, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Geraetetyp', sSource:='Rev M 25.11.2019 S.11', sAccess:='RW', bReadFunction:=3, uiAddress:=16#0002, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Standortkennung', sSource:='Rev M 25.11.2019 S.11', sAccess:='RW', bReadFunction:=3, uiAddress:=16#0003, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Tasterfunktion', sSource:='Rev M 25.11.2019 S.11', sAccess:='RW', bReadFunction:=3, uiAddress:=16#0004, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Anzeigeintervall', sSource:='Rev M 25.11.2019 S.11', sAccess:='RW', bReadFunction:=3, uiAddress:=16#0005, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='s', xReadClears:=FALSE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Antwortverzoegerung', sSource:='Rev M 25.11.2019 S.11', sAccess:='RW', bReadFunction:=3, uiAddress:=16#0006, xSigned:=TRUE, rScale:=1.0000000000, sUnit:='ms', xReadClears:=FALSE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Temperatur_Kalibrierung', sSource:='Rev M 25.11.2019 S.11', sAccess:='RW', bReadFunction:=3, uiAddress:=16#0007, xSigned:=TRUE, rScale:=0.1000000000, sUnit:='K', xReadClears:=FALSE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=FALSE, sName:='Feuchte_Kalibrierung', sSource:='Rev M 25.11.2019 S.11', sAccess:='RW', bReadFunction:=3, uiAddress:=16#0008, xSigned:=TRUE, rScale:=0.1000000000, sUnit:='%rH', xReadClears:=FALSE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Poti_Obergrenze', sSource:='Rev M 25.11.2019 S.11', sAccess:='RW', bReadFunction:=3, uiAddress:=16#0009, xSigned:=TRUE, rScale:=0.1000000000, sUnit:='K', xReadClears:=FALSE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Poti_Untergrenze', sSource:='Rev M 25.11.2019 S.12', sAccess:='RW', bReadFunction:=3, uiAddress:=16#000A, xSigned:=TRUE, rScale:=0.1000000000, sUnit:='K', xReadClears:=FALSE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Basis_Sollwert_nach_Reset', sSource:='Rev M 25.11.2019 S.12', sAccess:='RW', bReadFunction:=3, uiAddress:=16#000B, xSigned:=TRUE, rScale:=0.1000000000, sUnit:='degC', xReadClears:=FALSE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Sollwertanzeige', sSource:='Rev M 25.11.2019 S.12', sAccess:='RW', bReadFunction:=3, uiAddress:=16#000C, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Nachtabsenkung', sSource:='Rev M 25.11.2019 S.12', sAccess:='RW', bReadFunction:=3, uiAddress:=16#000D, xSigned:=FALSE, rScale:=0.1000000000, sUnit:='K', xReadClears:=FALSE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Totzone', sSource:='Rev M 25.11.2019 S.12', sAccess:='RW', bReadFunction:=3, uiAddress:=16#000E, xSigned:=FALSE, rScale:=0.1000000000, sUnit:='K', xReadClears:=FALSE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Luefter_Automatikoption', sSource:='Rev M 25.11.2019 S.12', sAccess:='RW', bReadFunction:=3, uiAddress:=16#000F, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Xp_Heizen', sSource:='Rev M 25.11.2019 S.12', sAccess:='RW', bReadFunction:=3, uiAddress:=16#0010, xSigned:=FALSE, rScale:=0.1000000000, sUnit:='K', xReadClears:=FALSE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Tn_Heizen', sSource:='Rev M 25.11.2019 S.12', sAccess:='RW', bReadFunction:=3, uiAddress:=16#0011, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='min', xReadClears:=FALSE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Stellgroesse_Max_Heizen', sSource:='Rev M 25.11.2019 S.12', sAccess:='RW', bReadFunction:=3, uiAddress:=16#0012, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='%', xReadClears:=FALSE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Stellgroesse_Min_Heizen', sSource:='Rev M 25.11.2019 S.12', sAccess:='RW', bReadFunction:=3, uiAddress:=16#0013, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='%', xReadClears:=FALSE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=TRUE, sName:='PWM_Zeit_Heizen', sSource:='Rev M 25.11.2019 S.12', sAccess:='RW', bReadFunction:=3, uiAddress:=16#0014, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='min', xReadClears:=FALSE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=FALSE, sName:='Reserviert_0015', sSource:='Rev M 25.11.2019 S.12', sAccess:='RW', bReadFunction:=3, uiAddress:=16#0015, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Xp_Kuehlen', sSource:='Rev M 25.11.2019 S.12', sAccess:='RW', bReadFunction:=3, uiAddress:=16#0016, xSigned:=FALSE, rScale:=0.1000000000, sUnit:='K', xReadClears:=FALSE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Tn_Kuehlen', sSource:='Rev M 25.11.2019 S.12', sAccess:='RW', bReadFunction:=3, uiAddress:=16#0017, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='min', xReadClears:=FALSE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Stellgroesse_Max_Kuehlen', sSource:='Rev M 25.11.2019 S.12', sAccess:='RW', bReadFunction:=3, uiAddress:=16#0018, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='%', xReadClears:=FALSE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Stellgroesse_Min_Kuehlen', sSource:='Rev M 25.11.2019 S.12', sAccess:='RW', bReadFunction:=3, uiAddress:=16#0019, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='%', xReadClears:=FALSE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=TRUE, sName:='PWM_Zeit_Kuehlen', sSource:='Rev M 25.11.2019 S.12', sAccess:='RW', bReadFunction:=3, uiAddress:=16#001A, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='min', xReadClears:=FALSE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=FALSE, sName:='Reserviert_001B', sSource:='Rev M 25.11.2019 S.12', sAccess:='RW', bReadFunction:=3, uiAddress:=16#001B, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Frostschutz', sSource:='Rev M 25.11.2019 S.12', sAccess:='RW', bReadFunction:=3, uiAddress:=16#001C, xSigned:=FALSE, rScale:=0.1000000000, sUnit:='K', xReadClears:=FALSE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=FALSE, sName:='Nicht_benutzt_001D', sSource:='Rev M 25.11.2019 S.12', sAccess:='RW', bReadFunction:=3, uiAddress:=16#001D, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=FALSE, sName:='Nicht_benutzt_001E', sSource:='Rev M 25.11.2019 S.12', sAccess:='RW', bReadFunction:=3, uiAddress:=16#001E, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=TRUE, sName:='DI1_Funktion', sSource:='Rev M 25.11.2019 S.13', sAccess:='RW', bReadFunction:=3, uiAddress:=16#001F, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=TRUE, sName:='DI2_Funktion', sSource:='Rev M 25.11.2019 S.13', sAccess:='RW', bReadFunction:=3, uiAddress:=16#0020, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=TRUE, sName:='DI1_Zaehlermodus', sSource:='Rev M 25.11.2019 S.13', sAccess:='RW', bReadFunction:=3, uiAddress:=16#0021, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=TRUE, sName:='DI2_Zaehlermodus', sSource:='Rev M 25.11.2019 S.13', sAccess:='RW', bReadFunction:=3, uiAddress:=16#0022, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Bypasszeit', sSource:='Rev M 25.11.2019 S.13', sAccess:='RW', bReadFunction:=3, uiAddress:=16#0023, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='min', xReadClears:=FALSE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=TRUE, sName:='LED_Funktion', sSource:='Rev M 25.11.2019 S.13', sAccess:='RW', bReadFunction:=3, uiAddress:=16#0024, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Reglermodus_nach_Reset', sSource:='Rev M 25.11.2019 S.13', sAccess:='RW', bReadFunction:=3, uiAddress:=16#0025, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Ausfallwert_AO1', sSource:='Rev M 25.11.2019 S.13', sAccess:='RW', bReadFunction:=3, uiAddress:=16#0026, xSigned:=TRUE, rScale:=0.1000000000, sUnit:='%', xReadClears:=FALSE, usiSpecial:=1),\n    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Ausfallwert_AO2', sSource:='Rev M 25.11.2019 S.13', sAccess:='RW', bReadFunction:=3, uiAddress:=16#0027, xSigned:=TRUE, rScale:=0.1000000000, sUnit:='%', xReadClears:=FALSE, usiSpecial:=1),\n    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Taster_Zustand', sSource:='Rev M 25.11.2019 S.14', sAccess:='RO', bReadFunction:=3, uiAddress:=16#0100, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Taster_Speicher', sSource:='Rev M 25.11.2019 S.14', sAccess:='RO', bReadFunction:=3, uiAddress:=16#0101, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=TRUE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Raumtemperatur', sSource:='Rev M 25.11.2019 S.14', sAccess:='RO', bReadFunction:=3, uiAddress:=16#0102, xSigned:=TRUE, rScale:=0.1000000000, sUnit:='degC', xReadClears:=FALSE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Lokaler_Sollwertoffset', sSource:='Rev M 25.11.2019 S.14', sAccess:='RO', bReadFunction:=3, uiAddress:=16#0103, xSigned:=TRUE, rScale:=0.1000000000, sUnit:='K', xReadClears:=FALSE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Wirksamer_Sollwert', sSource:='Rev M 25.11.2019 S.14', sAccess:='RO', bReadFunction:=3, uiAddress:=16#0104, xSigned:=TRUE, rScale:=0.1000000000, sUnit:='degC', xReadClears:=FALSE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=FALSE, sName:='Feuchte', sSource:='Rev M 25.11.2019 S.14', sAccess:='RO', bReadFunction:=3, uiAddress:=16#0105, xSigned:=FALSE, rScale:=0.1000000000, sUnit:='%rH', xReadClears:=FALSE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Luefterstufe', sSource:='Rev M 25.11.2019 S.14', sAccess:='RO', bReadFunction:=3, uiAddress:=16#0106, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Raumbelegung', sSource:='Rev M 25.11.2019 S.14', sAccess:='RO', bReadFunction:=3, uiAddress:=16#0107, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Regler_Heizen', sSource:='Rev M 25.11.2019 S.14', sAccess:='RO', bReadFunction:=3, uiAddress:=16#0108, xSigned:=FALSE, rScale:=0.0977517107, sUnit:='%', xReadClears:=FALSE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Regler_Kuehlen', sSource:='Rev M 25.11.2019 S.14', sAccess:='RO', bReadFunction:=3, uiAddress:=16#0109, xSigned:=FALSE, rScale:=0.0977517107, sUnit:='%', xReadClears:=FALSE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Lokale_Reglersperre', sSource:='Rev M 25.11.2019 S.14', sAccess:='RO', bReadFunction:=3, uiAddress:=16#010A, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=TRUE, sName:='AO1_Spannung', sSource:='Rev M 25.11.2019 S.14', sAccess:='RO', bReadFunction:=3, uiAddress:=16#010B, xSigned:=FALSE, rScale:=0.0100000000, sUnit:='V', xReadClears:=FALSE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=TRUE, sName:='AO2_Spannung', sSource:='Rev M 25.11.2019 S.14', sAccess:='RO', bReadFunction:=3, uiAddress:=16#010C, xSigned:=FALSE, rScale:=0.0100000000, sUnit:='V', xReadClears:=FALSE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=TRUE, sName:='DI1_Zustand', sSource:='Rev M 25.11.2019 S.15', sAccess:='RO', bReadFunction:=3, uiAddress:=16#010D, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=TRUE, sName:='DI2_Zustand', sSource:='Rev M 25.11.2019 S.15', sAccess:='RO', bReadFunction:=3, uiAddress:=16#010E, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=TRUE, sName:='DI1_Zaehler', sSource:='Rev M 25.11.2019 S.15', sAccess:='RO', bReadFunction:=3, uiAddress:=16#010F, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=TRUE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=TRUE, sName:='DI2_Zaehler', sSource:='Rev M 25.11.2019 S.15', sAccess:='RO', bReadFunction:=3, uiAddress:=16#0110, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=TRUE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Aktiver_Reglermodus', sSource:='Rev M 25.11.2019 S.15', sAccess:='RO', bReadFunction:=3, uiAddress:=16#0111, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Externe_Temperatur', sSource:='Rev M 25.11.2019 S.15', sAccess:='RW', bReadFunction:=3, uiAddress:=16#0200, xSigned:=TRUE, rScale:=0.1000000000, sUnit:='degC', xReadClears:=FALSE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=FALSE, sName:='Externe_Feuchte', sSource:='Rev M 25.11.2019 S.15', sAccess:='RW', bReadFunction:=3, uiAddress:=16#0201, xSigned:=FALSE, rScale:=0.1000000000, sUnit:='%rH', xReadClears:=FALSE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Externer_Sollwertoffset', sSource:='Rev M 25.11.2019 S.15', sAccess:='RW', bReadFunction:=3, uiAddress:=16#0202, xSigned:=TRUE, rScale:=0.1000000000, sUnit:='K', xReadClears:=FALSE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Basis_Sollwert', sSource:='Rev M 25.11.2019 S.15', sAccess:='RW', bReadFunction:=3, uiAddress:=16#0203, xSigned:=TRUE, rScale:=0.1000000000, sUnit:='degC', xReadClears:=FALSE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Vorgabe_Raumbelegung', sSource:='Rev M 25.11.2019 S.15', sAccess:='RW', bReadFunction:=3, uiAddress:=16#0204, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Vorgabe_Reglermodus', sSource:='Rev M 25.11.2019 S.15', sAccess:='RW', bReadFunction:=3, uiAddress:=16#0205, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Handwert_AO1', sSource:='Rev M 25.11.2019 S.16', sAccess:='RW', bReadFunction:=3, uiAddress:=16#0206, xSigned:=FALSE, rScale:=0.1000000000, sUnit:='%', xReadClears:=FALSE, usiSpecial:=2),\n    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Handwert_AO2', sSource:='Rev M 25.11.2019 S.16', sAccess:='RW', bReadFunction:=3, uiAddress:=16#0207, xSigned:=FALSE, rScale:=0.1000000000, sUnit:='%', xReadClears:=FALSE, usiSpecial:=2),\n    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Adress_Zugriffsschutz', sSource:='Rev M 25.11.2019 S.16', sAccess:='RW', bReadFunction:=3, uiAddress:=16#4000, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Erweiterte_Slaveadresse', sSource:='Rev M 25.11.2019 S.16', sAccess:='RW', bReadFunction:=3, uiAddress:=16#4001, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Anzeige_Raumtemperatur', sSource:='Rev M 25.11.2019 S.17', sAccess:='RW', bReadFunction:=1, uiAddress:=16#0000, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=FALSE, sName:='Anzeige_Feuchte', sSource:='Rev M 25.11.2019 S.17', sAccess:='RW', bReadFunction:=1, uiAddress:=16#0001, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=FALSE, sName:='Anzeige_Feuchtesollwert', sSource:='Rev M 25.11.2019 S.17', sAccess:='RW', bReadFunction:=1, uiAddress:=16#0002, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Anzeige_Temperatursollwert', sSource:='Rev M 25.11.2019 S.17', sAccess:='RW', bReadFunction:=1, uiAddress:=16#0003, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Anzeige_Absolutwert', sSource:='Rev M 25.11.2019 S.17', sAccess:='RW', bReadFunction:=1, uiAddress:=16#0004, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Aenderung_Absolutwert', sSource:='Rev M 25.11.2019 S.17', sAccess:='RW', bReadFunction:=1, uiAddress:=16#0005, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Einheit_Celsius', sSource:='Rev M 25.11.2019 S.17', sAccess:='RW', bReadFunction:=1, uiAddress:=16#0006, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=FALSE, sName:='Anzeige_RH', sSource:='Rev M 25.11.2019 S.17', sAccess:='RW', bReadFunction:=1, uiAddress:=16#0007, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Minimale_Stellgroesse_Konfigurationsbit', sSource:='Rev M 25.11.2019 S.17', sAccess:='RW', bReadFunction:=1, uiAddress:=16#0008, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Belegung_nach_Reset', sSource:='Rev M 25.11.2019 S.17', sAccess:='RW', bReadFunction:=1, uiAddress:=16#0009, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=FALSE, sName:='Nicht_benutzt_000A', sSource:='Rev M 25.11.2019 S.17', sAccess:='RW', bReadFunction:=1, uiAddress:=16#000A, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=FALSE, sName:='Nicht_benutzt_000B', sSource:='Rev M 25.11.2019 S.17', sAccess:='RW', bReadFunction:=1, uiAddress:=16#000B, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Change_Over', sSource:='Rev M 25.11.2019 S.17', sAccess:='RW', bReadFunction:=1, uiAddress:=16#000C, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Poti_Zuordnung_Feuchte', sSource:='Rev M 25.11.2019 S.17', sAccess:='RW', bReadFunction:=1, uiAddress:=16#000D, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Taupunktmeldung', sSource:='Rev M 25.11.2019 S.18', sAccess:='RW', bReadFunction:=1, uiAddress:=16#0100, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Energiesperre', sSource:='Rev M 25.11.2019 S.18', sAccess:='RW', bReadFunction:=1, uiAddress:=16#0101, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Freigabe_Praesenztaster', sSource:='Rev M 25.11.2019 S.18', sAccess:='RW', bReadFunction:=1, uiAddress:=16#0102, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=TRUE, sName:='Freigabe_Regler', sSource:='Rev M 25.11.2019 S.18', sAccess:='RW', bReadFunction:=1, uiAddress:=16#0103, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0),\n    (xDocumented:=TRUE, xSupported:=TRUE, sName:='LED_Vorgabe', sSource:='Rev M 25.11.2019 S.18', sAccess:='RW', bReadFunction:=1, uiAddress:=16#0104, xSigned:=FALSE, rScale:=1.0000000000, sUnit:='', xReadClears:=FALSE, usiSpecial:=0)];\nEND_VAR\n",
    "implementation": ""
  },
  {
    "name": "FB_Thermokon_Device",
    "kind": "fb",
    "declaration": "FUNCTION_BLOCK FB_Thermokon_Device\nVAR_INPUT\n    bSlaveId : BYTE;\n    xIdentityUpdate : BOOL;\n    xIdentitySuccess : BOOL;\n    wDeviceCode : WORD;\n    wFirmware : WORD;\n    wDeviceType : WORD;\n    xUpdate : BOOL;\n    xSuccess : BOOL;\n    uiRegisterIndex : UINT;\n    wRaw : WORD;\n    wException : WORD;\n    udiNowMs : UDINT;\n    tStaleTime : TIME := T#120s;\nEND_VAR\nVAR_OUTPUT\n    xOnline : BOOL;\n    xEverSeen : BOOL;\n    xThermokonConfirmed : BOOL; // Rev M code=3 and AO2V type=0, not cryptographic identity\n    xOtherDevice : BOOL;\n    wGeraetekodierung : WORD;\n    wFirmwareversion : WORD;\n    wGeraetetyp : WORD;\n    udiLastGoodMs : UDINT;\n    udiGoodReplies : UDINT;\n    udiCommunicationErrors : UDINT;\n    wLastException : WORD;\n    aValues : ARRAY[1..128] OF ST_Thermokon_Value;\n    rRoomTemperature : REAL;\n    rEffectiveSetpoint : REAL;\n    rLocalOffset : REAL;\n    rHeatingPercent : REAL;\n    rCoolingPercent : REAL;\n    rAO1Volts : REAL;\n    rAO2Volts : REAL;\n    xRoomOccupied : BOOL;\n    xDI1 : BOOL;\n    xDI2 : BOOL;\n    wFanStage : WORD;\n    wControllerMode : WORD;\n    uliDI1CountSinceStart : ULINT; // Sum of read-to-clear deltas, NOT retained\n    uliDI2CountSinceStart : ULINT;\n    xTemperatureValid : BOOL;\nEND_VAR\nVAR\n    i : UINT;\n    v : REAL;\nEND_VAR",
    "implementation": "IF xIdentityUpdate THEN\n    xOnline := xIdentitySuccess;\n    xThermokonConfirmed := FALSE;\n    xOtherDevice := FALSE;\n    IF xIdentitySuccess THEN\n        xEverSeen := TRUE;\n        udiLastGoodMs := udiNowMs;\n        udiGoodReplies := udiGoodReplies + 1;\n        wGeraetekodierung := wDeviceCode;\n        wFirmwareversion := wFirmware;\n        wGeraetetyp := wDeviceType;\n        xThermokonConfirmed := (wDeviceCode = 3) AND (wDeviceType = 0);\n        xOtherDevice := NOT xThermokonConfirmed;\n    ELSE\n        udiCommunicationErrors := udiCommunicationErrors + 1;\n    END_IF\n    // A successful repeat identification does not invalidate still-fresh measurements.\n    IF NOT xIdentitySuccess OR NOT xThermokonConfirmed THEN\n        FOR i:=1 TO 128 DO aValues[i].xValid:=FALSE; aValues[i].xNumericValid:=FALSE; END_FOR\n    END_IF\nEND_IF\nIF xUpdate AND (uiRegisterIndex >= 1) AND (uiRegisterIndex <= GVL_Thermokon.uiRegisterCount) THEN\n    wLastException := wException;\n    aValues[uiRegisterIndex].wLastException := wException;\n    aValues[uiRegisterIndex].xValid := xSuccess;\n    aValues[uiRegisterIndex].xNumericValid := FALSE;\n    IF xSuccess THEN\n        xOnline := TRUE;\n        udiLastGoodMs := udiNowMs;\n        udiGoodReplies := udiGoodReplies + 1;\n        aValues[uiRegisterIndex].wRaw := wRaw;\n        aValues[uiRegisterIndex].xUnsupportedByDevice := FALSE;\n        IF GVL_Thermokon.aRegisters[uiRegisterIndex].xSigned THEN\n            v := INT_TO_REAL(WORD_TO_INT(wRaw));\n        ELSE v := UINT_TO_REAL(WORD_TO_UINT(wRaw)); END_IF\n        aValues[uiRegisterIndex].xSpecial :=\n            ((GVL_Thermokon.aRegisters[uiRegisterIndex].usiSpecial=1) AND (wRaw=16#FFFF))\n            OR ((GVL_Thermokon.aRegisters[uiRegisterIndex].usiSpecial=2) AND (wRaw>1000));\n        IF NOT aValues[uiRegisterIndex].xSpecial THEN\n            aValues[uiRegisterIndex].rValue := v * GVL_Thermokon.aRegisters[uiRegisterIndex].rScale;\n            aValues[uiRegisterIndex].xNumericValid := TRUE;\n        END_IF\n        aValues[uiRegisterIndex].udiLastGoodMs := udiNowMs;\n    ELSE\n        aValues[uiRegisterIndex].udiErrors := aValues[uiRegisterIndex].udiErrors + 1;\n        aValues[uiRegisterIndex].xUnsupportedByDevice := (wException>=1) AND (wException<=3);\n        udiCommunicationErrors := udiCommunicationErrors + 1;\n        // A Modbus exception proves presence; a transport timeout invalidates online status.\n        IF wException=0 THEN xOnline:=FALSE; END_IF\n    END_IF\nEND_IF\nIF (udiNowMs-udiLastGoodMs)>=TIME_TO_UDINT(tStaleTime) THEN xOnline:=FALSE; END_IF\nFOR i:=1 TO 128 DO\n    IF NOT xOnline OR ((udiNowMs-aValues[i].udiLastGoodMs)>=TIME_TO_UDINT(tStaleTime)) THEN\n        aValues[i].xValid:=FALSE;\n        aValues[i].xNumericValid:=FALSE;\n    END_IF\nEND_FOR\nrRoomTemperature := aValues[43].rValue;\nrEffectiveSetpoint := aValues[45].rValue;\nrLocalOffset := aValues[44].rValue;\nrHeatingPercent := aValues[49].rValue;\nrCoolingPercent := aValues[50].rValue;\nrAO1Volts := aValues[52].rValue;\nrAO2Volts := aValues[53].rValue;\nwFanStage := aValues[47].wRaw;\nwControllerMode := aValues[58].wRaw;\nxTemperatureValid := aValues[43].xValid;\nxRoomOccupied := aValues[48].wRaw<>0;\nxDI1 := aValues[54].wRaw<>0;\nxDI2 := aValues[55].wRaw<>0;\nIF xUpdate AND xSuccess THEN\n    IF uiRegisterIndex=56 THEN uliDI1CountSinceStart:=uliDI1CountSinceStart+WORD_TO_ULINT(wRaw); END_IF\n    IF uiRegisterIndex=57 THEN uliDI2CountSinceStart:=uliDI2CountSinceStart+WORD_TO_ULINT(wRaw); END_IF\nEND_IF\n// Temperature offset depends on the documented Poti-Zuordnung coil.\nIF aValues[82].wRaw<>0 THEN\n    aValues[44].xNumericValid:=FALSE;\n    aValues[10].xNumericValid:=FALSE;\n    aValues[11].xNumericValid:=FALSE;\nEND_IF\n"
  },
  {
    "name": "FB_Thermokon_ModbusScanner",
    "kind": "fb",
    "declaration": "FUNCTION_BLOCK FB_Thermokon_ModbusScanner\nVAR_INPUT\n    xEnable : BOOL := TRUE;\n    udiNowMs : UDINT;\n    tPollInterval : TIME := T#5s;\n    tOfflineRetry : TIME := T#60s;\n    tTimeout : TIME := T#4s; // Covers documented delay up to 3100/3200 ms\nEND_VAR\nVAR_OUTPUT\n    xBusConnected : BOOL;\n    xBusError : BOOL;\n    sBusStatus : STRING;\n    bCurrentSlaveId : BYTE := 1;\n    uiOnlineCount : UINT;\n    uiThermokonCount : UINT;\n    uiEverSeenCount : UINT;\n    aDetectedIds : ARRAY[1..12] OF BYTE; // Historical confirmed AO2V IDs\n    aDevices : ARRAY[1..12] OF FB_Thermokon_Device;\n    udiRequests : UDINT;\n    udiCompletedSweeps : UDINT;\n    uiCurrentRegisterIndex : UINT;\n    udiTimeouts : UDINT;\nEND_VAR\nVAR\n    master : WagoAppPlcModbus.FbMbMasterSerial;\n    query : WagoAppPlcModbus.typMbQuery;\n    response : WagoAppPlcModbus.typMbResponse;\n    xTrigger : BOOL;\n    xWaiting : BOOL;\n    xUpdate : BOOL;\n    xIdentityUpdate : BOOL;\n    xSuccess : BOOL;\n    xAdvance : BOOL;\n    xProbe : BOOL := TRUE;\n    uiIndex : UINT := 1;\n    i : UINT;\n    wRaw : WORD;\n    wException : WORD;\n    aLastPollMs : ARRAY[1..12] OF UDINT;\n    aPolled : ARRAY[1..12] OF BOOL;\n    udiGapStartMs : UDINT;\n    udiRequiredIntervalMs : UDINT;\n    xHasSent : BOOL;\nEND_VAR",
    "implementation": "// One WAGO master; every frame is serialized through its trigger handshake.\nmaster(xConnect := xEnable OR xWaiting,\n    I_Port := IoConfig_Globals.COM1,\n    udiBaudrate := 9600, usiDataBits := 8,\n    eParity := WagoTypesCom.eTTYParity.Even,\n    eStopBits := WagoTypesCom.eTTYStopBits.One,\n    eHandshake := WagoTypesCom.eTTYHandshake.None,\n    ePhysical := WagoTypesCom.eTTYPhysicalLayer.RS485_HalfDuplex,\n    eFrameType := WagoAppPlcModbus.eMbFrameType.RTU,\n    tTimeOut := tTimeout, utQuery := query, xTrigger := xTrigger, utResponse := response);\nxBusConnected := master.xIsConnected;\nxBusError := master.xError;\nsBusStatus := master.oStatus.GetDescription();\nxUpdate:=FALSE; xIdentityUpdate:=FALSE; xAdvance:=FALSE;\nIF xWaiting AND NOT xTrigger THEN\n    xWaiting:=FALSE;\n    xSuccess := NOT master.xError AND (response.wError=0)\n        AND (response.bUnitId=bCurrentSlaveId)\n        AND (response.bFunctionCode=query.bFunctionCode)\n        AND (response.uiQuantity=query.uiReadQuantity);\n    wException:=response.wError;\n    IF xSuccess THEN wRaw:=response.awData[0]; END_IF\n    IF NOT xSuccess AND (wException=0) THEN udiTimeouts:=udiTimeouts+1; END_IF\n    udiGapStartMs:=udiNowMs;\n    IF xProbe THEN xIdentityUpdate:=TRUE; ELSE xUpdate:=TRUE; END_IF\nEND_IF\nuiOnlineCount:=0; uiThermokonCount:=0; uiEverSeenCount:=0;\nFOR i:=1 TO 12 DO\n    aDevices[i](bSlaveId:=UINT_TO_BYTE(i),\n        xIdentityUpdate:=xIdentityUpdate AND (i=bCurrentSlaveId),\n        xIdentitySuccess:=xSuccess, wDeviceCode:=response.awData[0],\n        wFirmware:=response.awData[1], wDeviceType:=response.awData[2],\n        xUpdate:=xUpdate AND (i=bCurrentSlaveId), xSuccess:=xSuccess,\n        uiRegisterIndex:=uiIndex, wRaw:=wRaw, wException:=wException, udiNowMs:=udiNowMs);\n    IF aDevices[i].xOnline THEN uiOnlineCount:=uiOnlineCount+1; END_IF\n    IF aDevices[i].xOnline AND aDevices[i].xThermokonConfirmed THEN uiThermokonCount:=uiThermokonCount+1; END_IF\n    IF aDevices[i].xEverSeen THEN uiEverSeenCount:=uiEverSeenCount+1; END_IF\n    IF aDevices[i].xThermokonConfirmed THEN aDetectedIds[i]:=UINT_TO_BYTE(i); END_IF\nEND_FOR\nIF xIdentityUpdate THEN\n    IF xSuccess AND aDevices[bCurrentSlaveId].xThermokonConfirmed THEN\n        xProbe:=FALSE; uiIndex:=1;\n    ELSE xAdvance:=TRUE; END_IF\nEND_IF\nIF xUpdate THEN\n    IF NOT xSuccess AND (wException=0) THEN xAdvance:=TRUE;\n    ELSE uiIndex:=uiIndex+1; END_IF\nEND_IF\nIF NOT xProbe THEN\n    // Never query unsupported humidity/reserved points. No address gaps read implicitly.\n    WHILE uiIndex<=GVL_Thermokon.uiRegisterCount DO\n        IF GVL_Thermokon.aRegisters[uiIndex].xSupported THEN EXIT; END_IF\n        uiIndex:=uiIndex+1;\n    END_WHILE\n    IF uiIndex>GVL_Thermokon.uiRegisterCount THEN\n        xAdvance:=TRUE; udiCompletedSweeps:=udiCompletedSweeps+1;\n    END_IF\nEND_IF\nIF xAdvance THEN\n    aLastPollMs[bCurrentSlaveId]:=udiNowMs;\n    aPolled[bCurrentSlaveId]:=TRUE;\n    bCurrentSlaveId:=bCurrentSlaveId+1;\n    IF bCurrentSlaveId>12 THEN bCurrentSlaveId:=1; END_IF\n    xProbe:=TRUE; uiIndex:=1;\nEND_IF\nuiCurrentRegisterIndex:=uiIndex;\nIF xEnable AND xBusConnected AND NOT xWaiting\n    AND (NOT xHasSent OR ((udiNowMs-udiGapStartMs)>=20)) THEN\n    udiRequiredIntervalMs:=TIME_TO_UDINT(tOfflineRetry);\n    IF aDevices[bCurrentSlaveId].xOnline AND aDevices[bCurrentSlaveId].xThermokonConfirmed THEN\n        udiRequiredIntervalMs:=TIME_TO_UDINT(tPollInterval);\n    END_IF\n    IF NOT xProbe OR NOT aPolled[bCurrentSlaveId]\n        OR ((udiNowMs-aLastPollMs[bCurrentSlaveId])>=udiRequiredIntervalMs) THEN\n        query.bUnitId:=bCurrentSlaveId;\n        IF xProbe THEN\n            query.bFunctionCode:=3; query.uiReadAddress:=0; query.uiReadQuantity:=3;\n        ELSE\n            query.bFunctionCode:=GVL_Thermokon.aRegisters[uiIndex].bReadFunction;\n            query.uiReadAddress:=GVL_Thermokon.aRegisters[uiIndex].uiAddress;\n            query.uiReadQuantity:=1;\n        END_IF\n        query.uiWriteQuantity:=0; // ALL RO/RW points only read; no write code paths\n        response.wError:=0; response.bUnitId:=0; response.bFunctionCode:=0;\n        xTrigger:=TRUE; xWaiting:=TRUE; xHasSent:=TRUE;\n        udiRequests:=udiRequests+1;\n    ELSE\n        bCurrentSlaveId:=bCurrentSlaveId+1;\n        IF bCurrentSlaveId>12 THEN bCurrentSlaveId:=1; END_IF\n    END_IF\nEND_IF"
  },
  {
    "name": "PRG_ThermokonSelfTest",
    "kind": "program",
    "declaration": "PROGRAM PRG_ThermokonSelfTest\nVAR\n    xDone : BOOL;\n    xPassed : BOOL;\n    uiChecks : UINT;\n    d : FB_Thermokon_Device;\nEND_VAR",
    "implementation": "IF NOT xDone THEN\n    xPassed:=TRUE;\n    d(bSlaveId:=1,xIdentityUpdate:=TRUE,xIdentitySuccess:=TRUE,wDeviceCode:=3,wFirmware:=16#0012,wDeviceType:=0,udiNowMs:=100,xUpdate:=FALSE);\n    xPassed:=xPassed AND d.xThermokonConfirmed AND d.xOnline; uiChecks:=uiChecks+1;\n    d(xIdentityUpdate:=FALSE,xUpdate:=TRUE,xSuccess:=TRUE,uiRegisterIndex:=43,wRaw:=16#FFE7,udiNowMs:=200);\n    xPassed:=xPassed AND d.xTemperatureValid AND (ABS(d.rRoomTemperature-(-2.5))<0.001); uiChecks:=uiChecks+1;\n    d(xIdentityUpdate:=TRUE,xIdentitySuccess:=TRUE,xUpdate:=FALSE,wDeviceCode:=3,wDeviceType:=0,udiNowMs:=205);\n    xPassed:=xPassed AND d.xTemperatureValid; uiChecks:=uiChecks+1;\n    d(xIdentityUpdate:=FALSE,xUpdate:=TRUE);\n    d(uiRegisterIndex:=49,wRaw:=1023,udiNowMs:=210);\n    xPassed:=xPassed AND (ABS(d.rHeatingPercent-100.0)<0.001); uiChecks:=uiChecks+1;\n    d(uiRegisterIndex:=52,wRaw:=500,udiNowMs:=220);\n    xPassed:=xPassed AND (ABS(d.rAO1Volts-5.0)<0.001); uiChecks:=uiChecks+1;\n    d(uiRegisterIndex:=39,wRaw:=16#FFFF,udiNowMs:=230);\n    xPassed:=xPassed AND d.aValues[39].xSpecial AND NOT d.aValues[39].xNumericValid; uiChecks:=uiChecks+1;\n    d(uiRegisterIndex:=65,wRaw:=1001,udiNowMs:=240);\n    xPassed:=xPassed AND d.aValues[65].xSpecial; uiChecks:=uiChecks+1;\n    d(uiRegisterIndex:=56,wRaw:=5,udiNowMs:=250);\n    d(wRaw:=7,udiNowMs:=260);\n    xPassed:=xPassed AND (d.uliDI1CountSinceStart=12); uiChecks:=uiChecks+1;\n    d(xSuccess:=FALSE,wException:=2,uiRegisterIndex:=68,udiNowMs:=270);\n    xPassed:=xPassed AND d.aValues[68].xUnsupportedByDevice AND d.xOnline; uiChecks:=uiChecks+1;\n    d(xUpdate:=FALSE,udiNowMs:=121000);\n    xPassed:=xPassed AND NOT d.xOnline AND NOT d.xTemperatureValid; uiChecks:=uiChecks+1;\n    d(xIdentityUpdate:=TRUE,xIdentitySuccess:=TRUE,wDeviceCode:=7,wDeviceType:=0,udiNowMs:=122000);\n    xPassed:=xPassed AND NOT d.xThermokonConfirmed AND d.xOtherDevice; uiChecks:=uiChecks+1;\n    d(xIdentityUpdate:=TRUE,wDeviceCode:=3,wDeviceType:=0,udiNowMs:=123000);\n    xPassed:=xPassed AND d.xThermokonConfirmed; uiChecks:=uiChecks+1;\n    xDone:=TRUE;\nEND_IF"
  },
  {
    "name": "PLC_PRG",
    "kind": "program",
    "declaration": "PROGRAM PLC_PRG\nVAR\n    scanner : FB_Thermokon_ModbusScanner;\n    udiCycle : UDINT;\nEND_VAR",
    "implementation": "udiCycle:=udiCycle+1;\nPRG_ThermokonSelfTest();\nscanner(udiNowMs:=SysTime.SysTimeGetMs());"
  }
]